# 「自然風の利用・制御」計算方法仕様書

## 省エネ基準の入力との違い

省エネ基準では、主たる居室とその他の居室ごとに自然風の利用の有無を選択させているが、本計算方法も同じである。  
全館冷房では自然風の利用が適用できないことも同じである。  
省エネ基準では、自然風の利用の有無を選択させており、選択に応じて相当換気回数0回, 5回, 20回が適用される。一方で本プログラムは、直接に相当換気回数を入力可能であるルートと、立地・外部風速・手法1/3・手法2の選択結果から、相当換気回数が決定される方法をとっている。

## 準拠する省エネ基準の仕様書

第3章「暖冷房負荷と外皮性能」第1節「全般」  

## 計算方法

### 自然風の利用・制御の効果の計算の概要

第3章「暖冷房負荷と外皮性能」第1節「全般」「7.標準住戸の負荷補正前の暖冷房負荷」「7.2. 標準住戸の負荷補正前の冷房負荷」

式(10a),式(10b)における、通風の利用における相当換気回数 $NV$ は、直接入力された値を用いるか、立地・外部風速・手法1/3・手法2の選択結果から次表によって定まる値を適用する。  
自然風の利用をしない場合は、相当換気回数は0回/hである。

表 立地や手法等に応じた換気回数(立地1)

| 立地  | 外部風速 | 手法1<br>又は<br>手法3(※1) | 手法2 | 換気回数 |  
| :---: | :----: | :----: | :----: | :----: |   
| 立地1 | 1m/s以下 | 採用しない | － | 0 |
| 立地1 | 1m/s以下 | 手法1a/3a | － | 2 |
| 立地1 | 1m/s以下 | 手法1b/3b | － | 3 |
| 立地1 | 1~2m/s | 採用しない | － | 0 |
| 立地1 | 1~2m/s | 手法1a/3a | － | 5 |
| 立地1 | 1~2m/s | 手法1b/3b | － | 10 |
| 立地1 | 2m/s以上 | 採用しない | － | 0 |
| 立地1 | 2m/s以上 | 手法1a/3a | － | 8 |
| 立地1 | 2m/s以上 | 手法1b/3b | － | 17 |

表 立地や手法等に応じた換気回数(立地2)

| 立地  | 外部風速 | 手法1<br>又は<br>手法3(※1) | 手法2 | 換気回数 |  
| :---: | :----: | :----: | :----: | :----: |   
| 立地2 | 1m/s以下 | 採用しない | 採用しない | 0 |
| 立地2 | 1m/s以下 | 採用しない | 採用する | 0 |
| 立地2 | 1m/s以下 | 手法1a/3a | 採用しない | 3 |
| 立地2 | 1m/s以下 | 手法1a/3a | 採用する | 5 |
| 立地2 | 1m/s以下 | 手法1b/3b | 採用しない | 7 |
| 立地2 | 1m/s以下 | 手法1b/3b | 採用する | 10 |
| 立地2 | 1~2m/s | 採用しない | 採用しない | 0 |
| 立地2 | 1~2m/s | 採用しない | 採用する | 0 |
| 立地2 | 1~2m/s | 手法1a/3a | 採用しない | 10 |
| 立地2 | 1~2m/s | 手法1a/3a | 採用する | 15 |
| 立地2 | 1~2m/s | 手法1b/3b | 採用しない | 20 |
| 立地2 | 1~2m/s | 手法1b/3b | 採用する | 30 |
| 立地2 | 2m/s以上 | 採用しない | 採用しない | 0 |
| 立地2 | 2m/s以上 | 採用しない | 採用する | 0 |
| 立地2 | 2m/s以上 | 手法1a/3a | 採用しない | 17 |
| 立地2 | 2m/s以上 | 手法1a/3a | 採用する | 25 |
| 立地2 | 2m/s以上 | 手法1b/3b | 採用しない | 33 |
| 立地2 | 2m/s以上 | 手法1b/3b | 採用する | 50 |

※1　手法1と手法3は排他の関係にある。  
※2　立地1の場合、手法2の効果は無い（従って、手法2の採用の有無は問わない。）
